{
  "Version": "0.2.1",
  "Building": "User Defined System",
  "objects": [
    {
      "type": "OS:ThermalZone",
      "name": "MainSales"
    },
    {
      "type": "OS:ThermalZone",
      "name": "ActiveStorage"
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Coffin - Ice Cream - Ice Cream",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Coffin - Ice Cream",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 331.8,
      "CaseLength": 2.0,
      "OperatingTemperature": -27.2,
      "EvaporatorTemperature": -31.1,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 60.4,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Coffin Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Reach-In - Ice Cream - Ice Cream",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Reach-in - Ice Cream",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 419.6,
      "CaseLength": 42.0,
      "OperatingTemperature": -22.2,
      "EvaporatorTemperature": -26.1,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 41.3,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Glass Door Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Reach-In - Frozen Food - Frozen Food",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Reach-in - Frozen Food",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 398.9,
      "CaseLength": 42.0,
      "OperatingTemperature": -18.3,
      "EvaporatorTemperature": -21.7,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 41.3,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Glass Door Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Island - Deli Produce - Deli",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Island - Deli Produce",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 216.4,
      "CaseLength": 25.2,
      "OperatingTemperature": 0.0,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 52.5,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Island - Deli Produce - Produce",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Island - Deli Produce",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 216.4,
      "CaseLength": 18.0,
      "OperatingTemperature": 0.0,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 52.5,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Meat - Meat",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Meat",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 764.5,
      "CaseLength": 7.2,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Others - Deli",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 721.2,
      "CaseLength": 12.0,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Others - Bakery",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 721.2,
      "CaseLength": 2.4,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Meat - Meat",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Meat",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1745.3,
      "CaseLength": 14.4,
      "OperatingTemperature": -1.1,
      "EvaporatorTemperature": -5.6,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Beverage - Beverage",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Beverage",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1466.5,
      "CaseLength": 4.8,
      "OperatingTemperature": 2.8,
      "EvaporatorTemperature": -2.2,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Dairy",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 16.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Salad",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 14.4,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Floral",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 4.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Prepared Foods",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 16.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "FanPowerPerUnitLength": null,
      "LightingPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule "
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced LT Walk-in Freezer - 120SF - Bakery",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced LT Walk-in Freezer - 120SF",
      "Template": "advanced",
      "OperationType": "LT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 2308.3,
      "OperatingTemperature": -26.1,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 120.03,
      "LightingPower": 60.2,
      "LightingScheduleName": "Always on",
      "DefrostType": "Electric",
      "DefrostControlType": "TemperatureTermination",
      "DefrostScheduleName": "Freezer Defrost Sch",
      "DripDownScheduleName": "Freezer Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": null,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.177,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced LT Walk-in Freezer - 480SF - All",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced LT Walk-in Freezer - 480SF",
      "Template": "advanced",
      "OperationType": "LT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6033.8,
      "OperatingTemperature": -26.1,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 313.76,
      "LightingPower": 240.8,
      "LightingScheduleName": "Always on",
      "DefrostType": "Electric",
      "DefrostControlType": "TemperatureTermination",
      "DefrostScheduleName": "Freezer Defrost Sch",
      "DripDownScheduleName": "Freezer Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": null,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.177,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 64SF with no glass door - Bloom Box",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 64SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 1605.3,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 64.2,
      "LightingPower": 32.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 80SF with no glass door - Fish",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 80SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 1746.9,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 69.9,
      "LightingPower": 40.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 120SF with no glass door - Deli ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 120SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 2098.2,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 83.9,
      "LightingPower": 60.2,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Produce ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 400SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 4448.8,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 178.0,
      "LightingPower": 200.7,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 480SF with no glass door - Meat",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 480SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 5085.3,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 203.4,
      "LightingPower": 240.8,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 600SF with no glass door - Meat Prep",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 600SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6011.0,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 240.4,
      "LightingPower": 301.0,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 480SF with glass door - Beer",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 480SF with glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 5085.3,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 203.4,
      "LightingPower": 240.8,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 15.6,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 660SF with glass door - Dairy ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 660SF with glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6460.7,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 258.4,
      "LightingPower": 331.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch,",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 21.5,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "AssignedUnits": 1
    }
  ]
}